within AirConditionerCycle.Components.Rotary.BaseClasses;
partial model PartialRollingPiston "ロータリーの共通冷媒回路・駆動機構と損失集計"
  extends AirConditionerCycle.Interfaces.PartialCompressor(final internalFlowPath=true);
  import SI = Modelica.Units.SI;
  import dropPower = AirConditionerCycle.Components.Rotary.BaseClasses.pressureDropPower;
  parameter Boolean useDetailedLosses=false "銅損・鉄損・油膜損失を有効にし、損失と効率を集計" annotation(Evaluate=true);
  parameter SI.Frequency speed(min=1)=50 "軸回転数 rev/s";
  parameter SI.Radius cylinderRadius=0.024;
  parameter SI.Length eccentricity=0.0045;
  parameter SI.Length height=0.0455 "シリンダ軸方向長さ";
  replaceable model MotorModel = AirConditionerCycle.Components.Rotary.Motor constrainedby BaseClasses.PartialMotor;
  replaceable model ShaftModel = AirConditionerCycle.Components.Rotary.EccentricShaft constrainedby BaseClasses.ShaftMechanics;
  replaceable model VaneModel = AirConditionerCycle.Components.Rotary.Vane constrainedby BaseClasses.VaneMechanics;
  replaceable model CylinderModel = AirConditionerCycle.Components.Rotary.Cylinder constrainedby BaseClasses.PartialCylinder;
  replaceable model ShellModel = AirConditionerCycle.Components.Rotary.Shell constrainedby BaseClasses.FixedVolume;
  Accumulator accumulator(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={-80,46},extent={{-11,-11},{11,11}})));
  SuctionPipe suctionPipe(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={-45,46},extent={{-10,-10},{10,10}})));
  CylinderModel cylinder(redeclare final package Medium=Medium,
    final axialHeight=roller.height,final boreRadius=roller.R,final eccentricity=roller.e)
    annotation(Placement(transformation(origin={-6,46},extent={{-12,-12},{12,12}})));
  DischargeReed reed(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={32,46},extent={{-10,-10},{10,10}})));
  Muffler muffler(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={70,46},extent={{-11,-11},{11,11}})));
  ShellModel shell(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={44,-18},extent={{-11,-11},{11,11}})));
  DischargePipe dischargePipe(redeclare final package Medium=Medium)
    annotation(Placement(transformation(origin={80,-18},extent={{-10,-10},{10,10}})));

  MotorModel motor(speed=speed,final detailedLosses=useDetailedLosses)
    annotation(Placement(transformation(origin={-82,-29},extent={{-10,-10},{10,10}})));
  ShaftModel shaft(eccentricity=eccentricity,faceRadius=cylinderRadius-eccentricity,final useOilFilm=useDetailedLosses)
    annotation(Placement(transformation(origin={-48,-29},extent={{-10,-10},{10,10}})));
  Roller roller(R=cylinderRadius,e=shaft.eccentricity,height=height)
    annotation(Placement(transformation(origin={-6,-29},extent={{-12,-12},{12,12}})));
  VaneModel vane(height=height)
    annotation(Placement(transformation(origin={-6,-67},extent={{-11,-11},{11,11}})));
  LossReport losses(
    revolutions=roller.revolutions,
    leakRate=noEvent(abs(cylinder.leakAB)), delivered=-outlet.m_flow,
    theoretical=Medium.density_ph(inlet.p,h_in)*roller.displacement*motor.w/(2*Modelica.Constants.pi),
    power={motor.copperLoss, motor.ironLoss, motor.idleLoss, shaft.bearingTorque*shaft.w,
      vane.friction*vane.v, shaft.oilFilmLoss,
      noEvent(dropPower(accumulator.m_flow,accumulator.inlet.p-accumulator.gas.p,Medium.density_ph(inlet.p,h_in))
        + dropPower(suctionPipe.m_flow,suctionPipe.dp,Medium.density_ph(suctionPipe.inlet.p,suctionPipe.h_in))
        + dropPower(cylinder.m_flow,cylinder.inlet.p-cylinder.pSuction,Medium.density_ph(cylinder.inlet.p,cylinder.h_in))),
      noEvent(dropPower(reed.m_flow,reed.inlet.p-reed.outlet.p,if roller.fillingA then cylinder.pocketB.rho else cylinder.pocketA.rho)
        + dropPower(-muffler.outlet.m_flow,muffler.gas.p-muffler.outlet.p,muffler.gas.rho)
        + dropPower(dischargePipe.m_flow,dischargePipe.dp,shell.gas.rho)),
      noEvent(dropPower(abs(cylinder.leakAB),abs(cylinder.pocketA.p-cylinder.pocketB.p),
        if cylinder.leakAB >= 0 then cylinder.pocketA.rho else cylinder.pocketB.rho)),
      -(cylinder.pocketA.p-cylinder.pocketB.p)*roller.volumeRateA,
      ambientHeatFlow, motor.P_el,
      (-outlet.m_flow)*(Medium.isentropicEnthalpy(outlet.p,Medium.setState_ph(inlet.p,h_in))-h_in)})
    if useDetailedLosses annotation(Placement(transformation(extent={{65,-78},{87,-56}})));
  SI.Mass charge "圧縮機内の全冷媒質量";
  SI.Energy E "モデル内の総蓄積エネルギー";
protected
  SI.Energy gasAndMechanismEnergy "冷媒・ベーン・回転子の蓄積エネルギー";
  SI.HeatFlowRate ambientHeatFlow "シェルから外気への伝熱";
equation
  connect(inlet,accumulator.inlet) annotation(Line(points={{-100,0},{-96,0},{-96,46},{-91,46}},color={23,117,162}));
  connect(accumulator.outlet,suctionPipe.inlet) annotation(Line(points={{-69,46},{-55,46}},color={23,117,162}));
  connect(suctionPipe.outlet,cylinder.inlet) annotation(Line(points={{-35,46},{-18,46}},color={23,117,162}));
  connect(cylinder.outlet,reed.inlet) annotation(Line(points={{6,46},{22,46}},color={176,70,43}));
  connect(reed.outlet,muffler.inlet) annotation(Line(points={{42,46},{59,46}},color={176,70,43}));
  connect(muffler.outlet,shell.inlet) annotation(Line(points={{81,46},{91,46},{91,13},{26,13},{26,-18},{33,-18}},color={176,70,43}));
  connect(shell.outlet,dischargePipe.inlet) annotation(Line(points={{55,-18},{70,-18}},color={176,70,43}));
  connect(dischargePipe.outlet,outlet) annotation(Line(points={{90,-18},{96,-18},{96,0},{100,0}},color={176,70,43}));
  connect(motor.shaft,shaft.drive) annotation(Line(points={{-72,-29},{-58,-29}},color={57,71,82},thickness=0.7));
  connect(shaft.crank,roller.shaft) annotation(Line(points={{-38,-29},{-18,-29}},color={57,71,82},thickness=0.7));
  connect(roller.follower,vane.tip) annotation(Line(points={{-6,-41},{-6,-56}},color={57,71,82},thickness=0.7));
  connect(roller.a,cylinder.a) annotation(Line(points={{-11.4,-17},{-11.4,34}},color={113,76,151}));
  connect(roller.b,cylinder.b) annotation(Line(points={{-0.6,-17},{-0.6,34}},color={113,76,151}));
  connect(roller.fillingA,cylinder.fillingA) annotation(Line(points={{6,-23.6},{10,-23.6},{10,22},{-15.12,22},{-15.12,36.4}},color={195,94,167},pattern=LinePattern.Dash));
  connect(roller.volumeRateA,cylinder.volumeRateA) annotation(Line(points={{6,-20},{13,-20},{13,40.6},{3,40.6}},color={21,61,133},pattern=LinePattern.Dash));
  connect(vane.leakArea,cylinder.leakArea) annotation(Line(points={{5,-62.6},{16,-62.6},{16,26},{3.12,26},{3.12,36.4}},color={21,61,133},pattern=LinePattern.Dash));

  P_el = motor.P_el;
  charge = accumulator.gas.mass + cylinder.pocketA.mass + cylinder.pocketB.mass
    + muffler.gas.mass + shell.gas.mass;
  gasAndMechanismEnergy = accumulator.gas.U + cylinder.pocketA.U + cylinder.pocketB.U + muffler.gas.U
    + shell.gas.U + vane.E + motor.E_rotor;
  annotation(defaultComponentName="compressor", preferredView="diagram",
    Icon(graphics={Ellipse(extent={{-59,59},{59,-59}},lineColor={36,63,83},
      fillColor={229,240,246},fillPattern=FillPattern.Solid),
      Ellipse(extent={{-33,45},{57,-45}},lineColor={36,63,83},fillColor={105,153,174},fillPattern=FillPattern.Solid),
      Ellipse(extent={{2,11},{24,-11}},lineColor={36,63,83},fillColor={231,241,246},fillPattern=FillPattern.Solid),
      Line(points={{-59,0},{-33,0}},color={144,79,54},thickness=2)}));
end PartialRollingPiston;
